# IntensiCare v2 — Patient-Safety Hazard Log (ISO 14971 style)
# Owner: clinical-safety-officer (cross-cutting patient-safety VETO holder)
# Standard frame: ISO 14971 — hazard -> hazardous situation -> harm -> risk (severity x probability)
#   -> mitigations (each a TESTABLE design requirement with a named owner) -> residual risk.
# Provenance: seeded from
#   docs/plan/_work/briefs/escalations-systemic.json (SYS-01..10 + P0-01..12),
#   docs/plan/_work/briefs/vision.json (§3 domains, §7 metrics, §8 regulatory),
#   docs/plan/_work/briefs/existing-alert-catalog.json (32-alert catalog + SLOs),
#   docs/plan/_work/units/registry.yaml (canonical units law).
# Policy hooks: SYS-C-03 (every P0 rule MUST receive disposition RATIFY — human clinical
#   decision, never silently ADOPT/ADAPT/SUPERSEDE/RETIRE); SYS-C-04 / CON-0060 (ml/h vasopressor
#   NOT interconvertible without concentration + weight); CON-SEED-12 (mission-mandated canonicals).
# Lifecycle: residual_risk stays null until mitigations are VERIFIED present in the reviewed specs;
#   status stays 'open' until the clinical-safety-officer countersigns the barrier for that hazard.
# Owner vocabulary: units-registry, ingestion, alert-engine, ux, platform-ops, tenancy,
#   ratification-board, governance, scoring-designer, sepsis-designer, hemodynamics-designer,
#   respiratory-designer, renal-designer, delirium-designer, electrolytes-designer, drug-safety-designer.
version: 1
hazards:

  # ==========================================================================
  # P0 escalations — verified divergences (extraction AND verification agree).
  # Each is RATIFY-mandatory per SYS-C-03: the corrected design may be authored,
  # but firing behavior is gated on a recorded human clinical decision.
  # ==========================================================================

  - hazard_id: HAZ-001
    source: "P0-01 / RULE-CLINICAL-SCORING-002 (parent SYS-01)"
    hazardous_situation: "SOFA respiratory sub-score computes PaO2/FiO2 with FiO2 stored as a percentage (21-100) while the 400/300/200/100 bands assume a fraction (0.21-1.0), and the 3/4-point bands are applied without gating on mechanical ventilation"
    harm: "P/F ratio ~100x too small drives nearly every ventilated patient to SOFA-resp 4 (worst); inflated total SOFA -> spurious severe-organ-failure classification, mis-triage and alarm fatigue; true respiratory band masked"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RAT decision recorded before any dependent spec passes gate: adopt reference-correct P/F with FiO2 as fraction and MV-gated 3/4-point bands; RATIFY per SYS-C-03", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "FiO2 canonical unit is 'fraction'; percent is edge-normalize + display only; a non-canonical FiO2 unit at the compute boundary is a build-time schema error", owner: units-registry, spec_ref: null}
      - {kind: design-requirement, text: "SOFA-resp P/F computed only from FiO2 fraction; 3- and 4-point bands gated on mechanical-ventilation status", owner: scoring-designer, spec_ref: null}
      - {kind: test-requirement, text: "test vectors exercise validator-conformant PERCENTAGE input (not attribute-direct fio2=1) plus boundary P/F at each band edge; must catch the ~100x defect", owner: scoring-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-002
    source: "P0-02 / RULE-CLINICAL-SCORING-005 (parent SYS-02)"
    hazardous_situation: "SOFA cardiovascular reads noradrenaline as a raw ml infusion VOLUME with the 3/4-point split at >10 ml, dobutamine any>0=2, and omits dopamine and epinephrine tiers entirely"
    harm: "cardiovascular sub-score computed from the wrong quantity and missing pressors -> wrong SOFA band -> under- or over-estimation of shock severity and mis-triage"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: adopt reference SOFA-cardio on weight-indexed vasopressor RATES (norepi >0.1=4 / <=0.1=3; dopamine + epinephrine tiers; dobutamine any=2; MAP<70=1)", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "SOFA-cardio consumes dose_vasopressor in canonical mcg/kg/min only; ml/h edge inputs pass the vasopressor conversion service first (never a raw volume)", owner: scoring-designer, spec_ref: null}
      - {kind: design-requirement, text: "dopamine and epinephrine tiers are present and wired into the sub-score aggregation (no omitted pressor)", owner: scoring-designer, spec_ref: null}
      - {kind: test-requirement, text: "test vectors cover each pressor tier and MAP<70; boundary at norepi 0.1 mcg/kg/min", owner: scoring-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-003
    source: "P0-03 / RULE-CLINICAL-SCORING-007 (parent SYS-07)"
    hazardous_situation: "SOFA renal 2-point band written 2.0-4.0 (reference 2.0-3.4) and the 4-point test uses strict '>5', leaving a dead gap at (4.9, 5.0]; creatinine exactly 5.0 mg/dL scores 0 instead of 4"
    harm: "4-point undercount at the top of the renal scale (highest acuity) -> underestimated organ dysfunction -> missed recognition of severe AKI / delayed escalation"
    severity: serious
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: adopt reference SOFA-renal bands (<1.2=0, 1.2-1.9=1, 2.0-3.4=2, 3.5-4.9=3, >=5.0=4; urine <500=3, <200=4)", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "renal bands defined as closed contiguous intervals with >= at the 5.0 edge; no exclusive-range gap anywhere in the domain", owner: scoring-designer, spec_ref: null}
      - {kind: test-requirement, text: "mandatory boundary vector at creatinine exactly 5.0 mg/dL expecting 4 points, plus each band edge", owner: scoring-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-004
    source: "P0-04 / RULE-PIORA-CLINICA-006 (parent SYS-06)"
    hazardous_situation: "'if 7 <= dor > 10' parses as (7<=dor) AND (dor>10); NRS pain scale is validator-capped at 10 so the dor>10 clause is impossible and severe pain (NRS 7-10) never reaches the grade-3 VERMELHO band"
    harm: "severe self-reported pain is silently never escalated -> untreated severe pain and its downstream physiological stress"
    severity: serious
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: adopt intended band 7 <= dor <= 10 -> grade 3; reconcile the 1+ band start point (legacy dor=2 vs reference dor=1)", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "rule DSL forbids Python-style chained comparisons; a <= x > b is a build-time lint error; bands expressed as low <= x <= high", owner: alert-engine, spec_ref: null}
      - {kind: test-requirement, text: "test vector at NRS 10 (scale maximum) MUST fire grade 3", owner: delirium-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-005
    source: "P0-05 / RULE-PIORA-CLINICA-007 (parent SYS-06)"
    hazardous_situation: "'if 10 <= sinais > 12' parses as (10<=sinais) AND (sinais>12); BPS is validator-capped at 12 so the sinais>12 clause is impossible and the severe band (BPS 10-12) never fires for non-communicative/sedated patients"
    harm: "severe pain in patients who cannot self-report (the exact population BPS exists for) is silently never escalated -> untreated pain"
    severity: serious
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: adopt intended band 10 <= sinais <= 12 -> grade 3", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "same chained-comparison lint as HAZ-004 applies to BPS; BPS domain 3-12 declared so schema rejects out-of-range", owner: alert-engine, spec_ref: null}
      - {kind: test-requirement, text: "test vector at BPS 12 (scale maximum) MUST fire grade 3", owner: delirium-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-006
    source: "P0-06 / RULE-ESTABILIDADE-016 (parents SYS-02, SYS-04)"
    hazardous_situation: "vasopressor/inotrope escalation ladder facade text is in noradrenaline mcg/kg/min (>0.5, >1.5) while the paired v3 predicates fire on ml/h infusion volume (RULE-007 >20 ml/h; RULE-008 >70 ml/h + vaso>5 ml/h); criterio_9 text centres on FC>130 bpm but the predicate checks only noradrenaline>50 ml/h AND dobutamine>10 ml/h and never reads FC"
    harm: "refractory-shock escalation alert fires on the wrong physical quantity and shows a rationale the trigger never evaluated -> missed or misleading refractory-shock escalation -> delayed life-saving intervention"
    severity: catastrophic
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: decide the canonical escalation-ladder predicate; ml/h and mcg/kg/min are NOT interconvertible without concentration + weight (SYS-C-04)", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "escalation predicate consumes dose_vasopressor mcg/kg/min via the conversion service; a dosing predicate that reads ml/h directly is a build-time error", owner: hemodynamics-designer, spec_ref: null}
      - {kind: design-requirement, text: "displayed rationale is generated from the SAME predicate that fires (kills the FC>130 phantom criterion); contract test asserts facade text == evaluated predicate", owner: alert-engine, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-007
    source: "P0-07 / RULE-CLINICAL-SCORING-008 (parent SYS-01)"
    hazardous_situation: "the same PaO2/FiO2 ratio is computed with FiO2 as a percentage in SOFA/ventilation bands, as a fraction (<0.4) in one ventilation criterion, and divided by 100 in the FiO2xPEEP table — three incompatible FiO2 unit conventions in one code path"
    harm: "P/F-driven ARDS severity and weaning decisions are ~100x wrong or inconsistent depending on which code path runs -> mis-classification of oxygenation failure"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: one canonical FiO2 (fraction) for every P/F computation platform-wide", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "relacao_pao2_fio2 is a registry parameter that inherits the FiO2-fraction law; a single normalizer feeds every consumer; no per-criterion /100 hacks", owner: units-registry, spec_ref: null}
      - {kind: test-requirement, text: "cross-criterion consistency test: identical PaO2 + FiO2 inputs produce identical P/F across SOFA, Berlin, weaning and FiO2xPEEP consumers", owner: respiratory-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-008
    source: "P0-08 / RULE-SEPSE-014 (parents SYS-05, SYS-08, SYS-09)"
    hazardous_situation: "sepsis oliguria-without-vasopressor criterion builds its DRC-em-TRS diagnosis gate via vars(evolucao).fromkeys(...) which keys on field NAMES (never == 'DRC em TRS'), yielding [] so all([]) forces the criterion to NEVER fire; separately the weight parser strips the decimal ('70,5'->705 kg) inflating weight ~10x"
    harm: "criterion is a silent false-negative (never contributes) and, even if wired, the ~10x weight inflation makes mL/kg/h urine ~10x too small and masks oliguria -> missed sepsis / AKI escalation"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: adopt the intended oliguria-without-vasopressor-or-dialysis criterion with a correctly evaluated DRC-em-TRS diagnosis gate", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "diagnosis gates evaluate on VALUE equality, never on structural key introspection; every declared criterion must be provably reachable/firable", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "peso edge parser preserves the decimal separator (comma and dot) and rejects implausible weights; debito_urinario_horario requires a validated peso", owner: ingestion, spec_ref: null}
      - {kind: test-requirement, text: "test vectors: peso '70,5' -> 70.5 kg; a DRC-em-TRS patient at urine <0.5 mL/kg/h fires; a non-DRC patient does not", owner: sepsis-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-009
    source: "P0-09 / RULE-EFICIENCIA-005 (parents SYS-05, SYS-08)"
    hazardous_situation: "brain-death-suspicion criterion implements GCS<13 (intended <6), AND-combines the sedative-absence filter so it requires ALL sedatives present simultaneously (defeating the confounder exclusion), and is unwired (calcular_criterio_9 commented out)"
    harm: "as shipped the criterion can never fire (unwired, false-negative); if wired, the collapsed exclusion lets a fully sedated patient be flagged as suspected brain death (false-positive) — a catastrophic mislabel either way"
    severity: critical
    probability: medium
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: adopt GCS<6 AND absence of ANY sedative (OR across the sedative list) within lookback; confirm whether this criterion belongs in v2 at all", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "confounder-exclusion clauses use OR-across-drugs (absence = none present); AND/OR made explicit in the boolean AST, matching the reference docstring", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "no criterion may be defined-but-unwired; build-time coverage check that each criterion contributes to aggregation", owner: alert-engine, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-010
    source: "P0-10 / RULE-PIORA-CLINICA-010 (parent SYS-05)"
    hazardous_situation: "aggregate-alert builder reassigns payload['alerta']/['mensagem'] on every loop iteration so the HIGHEST-INDEX grade-2/3 criterion wins; a later AMARELO overwrites an earlier VERMELHO; soma += int(criterio[0]) reads only the first character, discarding the +/- direction of the score"
    harm: "a red (critical) deterioration alert is silently downgraded to yellow by a later lower-acuity criterion -> under-triage of the sickest patients; sign-loss corrupts the aggregate sum"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: adopt max-severity-wins aggregation and correct signed summation", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "aggregate color = max over criteria (a lower-acuity criterion can never overwrite a higher one); sum parses the full signed integer, never the first character", owner: alert-engine, spec_ref: null}
      - {kind: test-requirement, text: "test vector where a low-index VERMELHO and a high-index AMARELO co-occur MUST resolve to VERMELHO; a negative-direction score MUST subtract", owner: delirium-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-011
    source: "P0-11 / RULE-VENTILACAO-011 (parent SYS-01)"
    hazardous_situation: "extubation-readiness bundle treats FiO2 as a FRACTION (fio2 < 0.4) while sibling criteria divide FiO2 by 100 as a percentage and the data-entry form validates FiO2 as 21-100 (percent); with percentage data 40 < 0.4 is always False"
    harm: "the readiness criterion never triggers on production percentage data -> missed weaning opportunity, prolonged unnecessary mechanical ventilation and associated VAP / ICU-acquired-weakness risk (mirror risk: premature readiness if inverted)"
    severity: serious
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: adopt canonical FiO2 fraction for the readiness threshold and reconcile with sibling criteria", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "all ventilation criteria consume FiO2 fraction from the single registry normalizer; no per-criterion percent/fraction divergence", owner: respiratory-designer, spec_ref: null}
      - {kind: test-requirement, text: "test vector with percentage-sourced FiO2 40% at the readiness threshold behaves identically to fraction 0.40", owner: respiratory-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-012
    source: "P0-12 / RULE-SEPSE-043 (parent SYS-04)"
    hazardous_situation: "sepsis major hypotension criterion compares diastolic PAD < 90 mmHg while the _REGRAS text says PAD < 60; normal diastolic is ~60-80 mmHg so PAD < 90 is satisfied by nearly every patient with a recorded diastolic value"
    harm: "a MAJOR sepsis criterion is nearly always True -> massive over-firing of sepsis alerts -> alarm fatigue and desensitization that ultimately masks true sepsis"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: ratification, text: "RATIFY per SYS-C-03: adopt the reference hypotension criterion (PAS < 90 OR PAD < 60 mmHg) and reconcile facade text with predicate", owner: ratification-board, spec_ref: null}
      - {kind: design-requirement, text: "PAD threshold set to the ratified value in mmHg; displayed criterion text generated from the firing predicate", owner: sepsis-designer, spec_ref: null}
      - {kind: test-requirement, text: "test vector at PAD 75 mmHg (normal) MUST NOT satisfy the criterion; PPV/volume budget re-estimated post-fix", owner: sepsis-designer, spec_ref: null}
    residual_risk: null
    status: open

  # ==========================================================================
  # Systemic cross-cutting defect CLASSES (SYS-01..10). Mitigation is the
  # platform-level control that kills the whole class, distinct from the
  # per-instance P0 fixes above.
  # ==========================================================================

  - hazard_id: HAZ-013
    source: "SYS-01 (FiO2 percent-vs-fraction inconsistency, 11+ rules)"
    hazardous_situation: "no single canonical FiO2 unit across the platform: the validator stores percent (21-100) while P/F, SOFA-resp, ARDS/Berlin and weaning thresholds assume a fraction, and unit tests set fio2=1 directly, masking the defect"
    harm: "an entire class of P/F- and FiO2-based scores and alerts is systematically ~100x wrong or dead -> mis-scored SOFA-resp, mis-classified ARDS severity, never-firing weaning readiness across many rules"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "FiO2 canonical = fraction (CON-SEED-12); percent is edge-normalize + display only; a non-canonical unit on any FiO2-typed input is a build-time schema error, not a runtime surprise", owner: units-registry, spec_ref: null}
      - {kind: design-requirement, text: "one edge normalizer converts percent->fraction once on ingest; no downstream code performs ad-hoc /100", owner: ingestion, spec_ref: null}
      - {kind: test-requirement, text: "schema conformance test proves every FiO2 consumer rejects a percent-unit value at the compute boundary", owner: units-registry, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-014
    source: "SYS-02 / SYS-C-04 / CON-0060 (vasopressor dose-unit chaos + 60x label drift)"
    hazardous_situation: "vasopressor thresholds mix raw ml VOLUME, ml/h RATE, mcg/kg/min and mcg/kg/h for the same drug; the same >0.5 noradrenaline cutoff is labelled mcg/kg/min in RULE-ESTABILIDADE-016 but mcg/kg/h in -024 (a 60x discrepancy on one number)"
    harm: "vasopressor dosing predicates and SOFA-cardio evaluate the wrong quantity or a 60x-wrong rate -> mis-dosed / mis-scored shock, missed refractory-shock escalation"
    severity: catastrophic
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "dose_vasopressor canonical = mcg/kg/min; mcg/kg/h converts by /60 (fixed); ml/h is an EDGE input requiring the conversion service (concentration + weight) — never a fixed factor (SYS-C-04)", owner: units-registry, spec_ref: null}
      - {kind: design-requirement, text: "any dosing predicate that consumes ml/h directly is a build-time error; vasopressin kept as a separate fixed-rate parameter (U/min), never coerced into the weight-based canonical", owner: hemodynamics-designer, spec_ref: null}
      - {kind: test-requirement, text: "test proving the >0.5 cutoff is unambiguous in mcg/kg/min and that a mcg/kg/h source is /60-normalized before comparison", owner: hemodynamics-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-015
    source: "SYS-03 (lactate mg/dL vs mmol/L, ~9x)"
    hazardous_situation: "lactate thresholds are used without a consistent unit convention; sepsis/shock pathways and their facades disagree on mg/dL vs mmol/L (~9x), so one numeric cutoff denotes very different severities depending on the ingested unit"
    harm: "septic-shock and lactate-clearance alerts fire at ~9x-wrong severity -> either massive over-triage or missed septic shock (lactate >=4 mmol/L threshold)"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "lactato_arterial canonical = mmol/L (CON-SEED-12); mg/dL edge factor 0.111; a bare lactate number without a unit is a build-time error", owner: units-registry, spec_ref: null}
      - {kind: design-requirement, text: "all sepsis/shock lactate consumers (Sepsis-3 2 mmol/L, shock 4 mmol/L, clearance) read the normalized canonical value", owner: sepsis-designer, spec_ref: null}
      - {kind: test-requirement, text: "test vector: 18 mg/dL source normalizes to 2.0 mmol/L and fires the Sepsis-3 boundary identically to a native mmol/L 2.0", owner: sepsis-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-016
    source: "SYS-04 (facade-text vs model-predicate threshold drift, 18 rules)"
    hazardous_situation: "clinician-facing recommendation/alert text states a threshold, unit or criterion number that the firing v3 predicate never evaluates (e.g. a displayed mcg/kg/min dose or an FC>130 bpm criterion the trigger did not check)"
    harm: "clinician reads and acts on a displayed rationale that diverges from the actual firing condition -> wrong mental model, wrong bedside action, and eroded trust in the CDS"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "single source of truth: the human-readable rationale is RENDERED from the same predicate + thresholds that fire; no independently authored facade text", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "displayed units and numbers are the canonical registry units/values used by the predicate", owner: ux, spec_ref: null}
      - {kind: test-requirement, text: "contract test per alert asserting displayed threshold/unit/criterion == evaluated predicate; drift is a build failure", owner: alert-engine, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-017
    source: "SYS-05 (v1-vs-v3 AND/OR aggregation divergence / absence-filter AND-collapse)"
    hazardous_situation: "criteria defined as OR alternatives are implemented as a single AND .filter() (or vice-versa); the 'no sedation / no vasopressor' confounder-exclusion AND-collapses so it requires every drug present at once (never true) and the exclusion never fires"
    harm: "a fully sedated/vasopressor-supported patient is flagged when they should be excluded (false positive), or an OR-alternative positive criterion is dropped so an alert under-fires (false negative)"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "rules compile to an explicit boolean AST with AND/OR nodes distinct; confounder-absence = OR-across-drugs (none present), never AND-across-drugs", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "each rule's AST is diffed against its reference docstring semantics at authoring time", owner: alert-engine, spec_ref: null}
      - {kind: test-requirement, text: "test vectors: a single sedative present triggers the exclusion; each OR-alternative independently fires the alert", owner: sepsis-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-018
    source: "SYS-06 (chained-comparison Python misparse suppressing the severe band)"
    hazardous_situation: "expressions of the form 'if a <= x > b' parse as (a<=x) AND (x>b); because validators cap scales at their maximum, the second clause is impossible and the most severe band is silently suppressed"
    harm: "the highest-acuity pain / agitation grade never fires across every rule using this pattern -> silent under-triage of the most severe presentations"
    severity: serious
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "the rule DSL has no Python chained-comparison semantics; band membership is expressed as low <= x <= high; 'a <= x > b' is a lint/build error", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "every bounded scale declares its domain (NRS 0-10, BPS 3-12, etc.) so the schema rejects impossible predicates", owner: units-registry, spec_ref: null}
      - {kind: test-requirement, text: "every graded scale has a test vector at its maximum value that MUST reach the top band", owner: delirium-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-019
    source: "SYS-07 (off-by-one / exclusive-range boundary dead gaps)"
    hazardous_situation: "Python range(a,b) exclusive stop and strict </> used where the reference uses <=/>= leave uncovered gaps at band edges that resolve to None/0 (e.g. SOFA creatinine (4.9,5.0], bilirubin [1.9,2.0)/[5.9,6.0)/[11.9,12.0))"
    harm: "boundary values at the top of scores (exactly where acuity is highest) fall through to the wrong branch and undercount -> underestimated organ dysfunction / severity"
    severity: serious
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "scoring bands are defined as closed contiguous intervals that partition the entire domain with no gap and no overlap", owner: scoring-designer, spec_ref: null}
      - {kind: design-requirement, text: "a property/coverage test proves the bands cover every value in the input domain (no None/0 fall-through)", owner: scoring-designer, spec_ref: null}
      - {kind: test-requirement, text: "mandatory boundary test vector at every band edge for every score", owner: scoring-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-020
    source: "SYS-08 (dead / unwired / unreachable criterion code)"
    hazardous_situation: "whole criteria are computed but never wired into aggregation (calcular_criterio_N commented out), gated behind a structurally always-False predicate (vars().fromkeys on field names), or written so a band is unreachable"
    harm: "the criterion appears to exist but can never contribute to an alert -> silent false-negative that is invisible on inspection"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "build-time coverage requirement: every declared criterion must be wired into its aggregation and be provably reachable (>=1 input that makes it True)", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "predicates evaluate on data VALUES, never on structural/field-name introspection", owner: alert-engine, spec_ref: null}
      - {kind: test-requirement, text: "each criterion ships a 'can-fire' test vector proving a non-empty firing input set exists", owner: alert-engine, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-021
    source: "SYS-09 (weight decimal-separator parse, ~10x inflation)"
    hazardous_situation: "weight is parsed with float(''.join(re.findall(r'\\d+', peso.replace(',', '.')))), stripping the decimal point so '70,5'/'70.5' -> 705 kg; the same digit-strip style corrupts bed/occupancy counts"
    harm: "every weight-normalized threshold (mL/kg/h urine, mcg/kg dosing, mL/kg PBW) is ~10x off -> masked oliguria, mis-dosed weight-indexed drugs, corrupted capacity counts"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "peso edge parser accepts BOTH comma and dot decimals and PRESERVES the separator; never digit-strips; rejects/flags implausible weights (bounds check)", owner: ingestion, spec_ref: null}
      - {kind: design-requirement, text: "no weight-indexed threshold may be computed without a validated peso; count fields use a numeric parser, not the digit-strip style", owner: units-registry, spec_ref: null}
      - {kind: test-requirement, text: "test vectors: '70,5' and '70.5' both -> 70.5 kg; a 705 kg parse fails the plausibility bound", owner: ingestion, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-022
    source: "SYS-10 (month-agnostic day-of-month date filtering + wrong-timezone month boundary)"
    hazardous_situation: "a shared window helper filters on criado_em__day (matches the day number regardless of month/year) and uses timezone.now() without .astimezone(), so 07:00-07:00 balance/vitals windows are contaminated by same-day-number rows from other months and month-end rows are silently excluded"
    harm: "fluid balance, urine output and peak temperature over the clinical window are over- or under-counted -> wrong AKI / fluid-balance alerts on corrupted denominators"
    severity: serious
    probability: medium
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "all clinical windows use timezone-aware absolute timestamp RANGES (start <= t < end in the ICU-local tz), never a day-of-month match", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "windowed aggregates (balance, urine, peak temp) are recomputed from source rows each evaluation, never a mutable running total", owner: ingestion, spec_ref: null}
      - {kind: test-requirement, text: "test vectors crossing a month boundary and a DST transition prove no cross-month contamination and no month-end exclusion", owner: renal-designer, spec_ref: null}
    residual_risk: null
    status: open

  # ==========================================================================
  # Inherent CDS-platform hazards (design-area). These are properties of any
  # real-time clinical alerting platform, independent of the legacy defects.
  # ==========================================================================

  - hazard_id: HAZ-023
    source: "design-area: alarm fatigue / desensitization (vision §7.1: baseline 25%, goal <=10%)"
    hazardous_situation: "high alert volume and low positive predictive value cause clinicians to habitually dismiss or mute alerts"
    harm: "a true critical alert is ignored amid the noise -> missed deterioration and delayed intervention"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "every alert carries a PPV budget (target PPV + estimated volume per 100 beds/day) and must meet it before release; low-PPV alerts are tuned or demoted", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "severity tiering with per-tier action SLAs (CRIT<5m, URG<30m, WARN<2h, INFO<6h) and a per-patient volume cap; low-acuity alerts batch/quiet, critical always surfaces", owner: ux, spec_ref: null}
      - {kind: monitoring, text: "ignored-alert / alarm-fatigue rate tracked against the <=10% goal per unit; breach triggers rule review", owner: platform-ops, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-024
    source: "design-area: stale-data alerting (registry staleness_max; alert schema staleness_max per input)"
    hazardous_situation: "an alert is evaluated on vitals/labs older than their clinically valid staleness window (e.g. a lactate from hours ago, a stale FiO2)"
    harm: "the alert reflects a past physiological state -> false reassurance (no fire on outdated-benign data) or false alarm; clinical action taken on a stale picture"
    severity: critical
    probability: medium
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "every alert input declares staleness_max; the engine MUST NOT fire (or must explicitly flag 'stale-input') when any required input exceeds its staleness_max", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "the UI shows the age/timestamp of the data underpinning every alert", owner: ux, spec_ref: null}
      - {kind: test-requirement, text: "test vectors with an expired input assert no-fire-or-flagged, distinct from evaluated-no-fire", owner: alert-engine, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-025
    source: "design-area: alert-delivery failure / dead-man (vision §4.1 Redis pub/sub + WebSocket delivery)"
    hazardous_situation: "the WebSocket / Redis pub-sub / notification path fails and a fired alert never reaches the clinician, with no signal that delivery failed"
    harm: "silent non-delivery of a critical alert -> the clinician is never informed -> missed life-saving intervention"
    severity: catastrophic
    probability: medium
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "delivery is acknowledged end-to-end; unacknowledged critical alerts retry and escalate to a fallback channel/role until acked", owner: platform-ops, spec_ref: null}
      - {kind: design-requirement, text: "fired alerts persist in a durable queue so undelivered alerts survive process/Redis restart and are re-delivered", owner: alert-engine, spec_ref: null}
      - {kind: monitoring, text: "dead-man / heartbeat monitor alarms operations if the alert pipeline goes silent or ack rates drop below threshold", owner: platform-ops, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-026
    source: "design-area: suppression / dedup masking a real deterioration (alert schema suppression block)"
    hazardous_situation: "cooldown / rate-limit / dedup logic suppresses a genuinely new or worsening critical event because it matches the dedup key of an earlier alert"
    harm: "a real second deterioration within the cooldown window is silently dropped -> missed escalation of a worsening patient"
    severity: critical
    probability: medium
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "suppression is severity- and trend-aware: a worsening delta or a severity upgrade bypasses cooldown and re-fires; an upgrade in severity is never suppressed", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "dedup key incorporates severity/trend so a higher-acuity recurrence is not collapsed into a prior lower-acuity alert", owner: alert-engine, spec_ref: null}
      - {kind: test-requirement, text: "test vectors: a worsening value inside the cooldown window re-fires; a severity upgrade always delivers", owner: alert-engine, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-027
    source: "design-area: correlation-engine false reassurance (vision §4.1 Correlation Engine, 3 cross-domain correlations)"
    hazardous_situation: "the multi-domain correlation engine (sepsis+AKI, ARDS+shock, QTc+K/Mg) dedups, downgrades, or fails to raise a combined alert in a way that also masks a constituent single-domain alert"
    harm: "correlation reduces alert count by hiding an individually actionable single-domain critical alert -> missed intervention on the constituent condition"
    severity: critical
    probability: medium
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "correlation may only ADD context or UPGRADE severity; it may never suppress or downgrade a constituent single-domain alert below the severity it would fire on its own", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "correlated alerts link to (do not replace) their constituents; each constituent remains independently acknowledgeable", owner: ux, spec_ref: null}
      - {kind: test-requirement, text: "test vectors prove each constituent single-domain alert still fires when the correlation fires and when it does not", owner: alert-engine, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-028
    source: "design-area: vasopressor unit-conversion service failure modes (SYS-C-04 / CON-0060 / hemodynamics.md#vasopressor-unit-conversion-service)"
    hazardous_situation: "the ml/h -> mcg/kg/min conversion service runs with a missing/zero/default drug concentration or a missing/erroneous weight, or silently returns a value when inputs are incomplete, or a forbidden fixed-factor fallback is used"
    harm: "a wrong canonical vasopressor dose feeds every dosing predicate and SOFA-cardio -> mis-scored/mis-dosed shock; a fixed-factor fallback silently reintroduces the SYS-02 defect class"
    severity: catastrophic
    probability: medium
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "the conversion service FAILS CLOSED: if concentracao_farmaco or peso is missing/implausible it emits NO dose and flags for review — it never guesses and never applies a fixed ml/h<->mcg/kg/min factor (SYS-C-04)", owner: hemodynamics-designer, spec_ref: null}
      - {kind: design-requirement, text: "every conversion logs its inputs (concentration, weight, rate) and output for audit/reconstruction", owner: hemodynamics-designer, spec_ref: null}
      - {kind: test-requirement, text: "test vectors for missing concentration, missing weight, zero concentration and implausible weight all assert fail-closed (no dose emitted)", owner: hemodynamics-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-029
    source: "design-area: per-tenant threshold misconfiguration (RULE-TENANCY-ORGANIZACAO family)"
    hazardous_situation: "a tenant-level threshold or unit override is set to an unsafe value or a wrong unit, silently overriding the reference/default safe configuration for that ICU"
    harm: "alerts systematically mis-fire for that tenant (over- or under-triage) with no central visibility -> tenant-wide missed or spurious alerting"
    severity: critical
    probability: medium
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "tenant overrides are bounded by reference-derived safe ranges (validated at config time); an out-of-range override is rejected, not silently applied", owner: tenancy, spec_ref: null}
      - {kind: design-requirement, text: "an override's unit must pass the same units-registry schema check as the canonical; a non-canonical unit override is a config-time error", owner: units-registry, spec_ref: null}
      - {kind: monitoring, text: "all overrides are audit-logged and reviewed; an override deviating beyond a safe delta from the reference default raises a governance alert", owner: governance, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-030
    source: "design-area: missing-input silent no-fire (alert-catalog §9 data availability: RASS/CAM-ICU free-text, PPV/SVV, hourly urine)"
    hazardous_situation: "a required input is absent (structured RASS/CAM-ICU often free text, PPV/SVV rarely instrumented, hourly urine seldom automated) and the alert silently does not evaluate"
    harm: "clinicians read 'no alert' as 'no problem' when the rule simply never ran on absent data -> false reassurance and a blind spot the UI does not disclose"
    severity: critical
    probability: high
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "the engine distinguishes 'not evaluated (required data missing)' from 'evaluated, did not fire' and never conflates the two", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "the UI surfaces per-patient data coverage / why-an-alert-is-not-evaluable so absence of alert is not mistaken for absence of risk", owner: ux, spec_ref: null}
      - {kind: test-requirement, text: "test vectors with a missing required input assert a 'not-evaluated' status is produced, not a silent no-fire", owner: alert-engine, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-031
    source: "design-area: delta / trend baseline lookback error (vision open question: delta lactate/PCT/Na baseline undefined)"
    hazardous_situation: "trend alerts (delta lactate, delta Na, delta PCT, delta QTc, creatinine-baseline, lactate clearance) select the wrong prior reference value or timestamp given irregular sampling"
    harm: "a wrong baseline produces a false trend alert or, worse, misses a real trend (e.g. an undetected rapid sodium rise or an inadequate lactate clearance)"
    severity: serious
    probability: medium
    initial_risk: medium
    mitigations:
      - {kind: design-requirement, text: "every delta/trend alert defines an explicit lookback window, an unambiguous baseline-selection rule and the unit of the delta", owner: alert-engine, spec_ref: null}
      - {kind: design-requirement, text: "baseline selection is deterministic and documented per domain (e.g. KDIGO baseline = lowest value in 90d)", owner: renal-designer, spec_ref: null}
      - {kind: test-requirement, text: "test vectors with sparse/irregular sampling and a boundary-of-lookback prior value assert correct baseline pick", owner: alert-engine, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-032
    source: "design-area: sodium-overcorrection safety alert failure (CAT-C-01 / ELY-003c / CON-0061 / vision §3.6)"
    hazardous_situation: "the delta_Na > 10 mmol/L per 24h overcorrection safety alert fails to fire (wrong baseline, wrong unit, or a missing prior sodium value)"
    harm: "undetected rapid sodium correction -> osmotic demyelination syndrome / central pontine myelinolysis — irreversible neurological injury"
    severity: catastrophic
    probability: low
    initial_risk: high
    mitigations:
      - {kind: design-requirement, text: "overcorrection detection is a first-class safety alert with a defined 24h lookback; it fires on both realized and projected correction exceeding the ratified limit (8-10 mmol/L/24h)", owner: electrolytes-designer, spec_ref: null}
      - {kind: design-requirement, text: "sodio canonical mmol/L; the delta is computed only from validated prior Na with a known timestamp; absence of a usable prior yields a 'cannot assess overcorrection' flag, not silence", owner: electrolytes-designer, spec_ref: null}
      - {kind: test-requirement, text: "boundary test vectors at 8 and 10 mmol/L/24h and a missing-prior case", owner: electrolytes-designer, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-033
    source: "design-area: ingestion-to-alert latency SLO breach (VIS-C-09 p95 < 30s; CAT-C-02 CRIT action <5m)"
    hazardous_situation: "pipeline latency exceeds the 30s p95 SLO so a CRIT-severity alert (required action <5 min) is delivered late or under backpressure"
    harm: "a delayed critical alert delays a time-critical intervention (e.g. antibiotic in sepsis, potassium in hyperkalemia) -> avoidable deterioration"
    severity: critical
    probability: medium
    initial_risk: medium
    mitigations:
      - {kind: design-requirement, text: "critical-path alerts are prioritized over batch/low-acuity processing so CRIT latency is protected under load; throughput target >500 alerts/min sized with headroom", owner: platform-ops, spec_ref: null}
      - {kind: monitoring, text: "end-to-end latency measured per severity; p95>30s or CRIT-path degradation raises an operational alert and a documented degrade-gracefully path", owner: platform-ops, spec_ref: null}
      - {kind: test-requirement, text: "load test asserting p95 ingestion->alert < 30s at target throughput", owner: platform-ops, spec_ref: null}
    residual_risk: null
    status: open

  - hazard_id: HAZ-034
    source: "design-area: non-auditable / unversioned alert algorithm (VIS-C-13 100% auditable; VIS-C-07 record in prontuario NGS-2; SaMD Classe II)"
    hazardous_situation: "the system cannot reconstruct which algorithm version and which input snapshot produced a given alert, or an alert is not recorded in the patient chart"
    harm: "an erroneous alert cannot be traced, recalled or scoped; a defective rule cannot be safely recalled across affected patients; SaMD/CFM regulatory non-compliance"
    severity: serious
    probability: medium
    initial_risk: medium
    mitigations:
      - {kind: design-requirement, text: "every fired alert persists rule_id + algorithm version + immutable input snapshot; the audit trail supports reconstructing any past firing", owner: governance, spec_ref: null}
      - {kind: design-requirement, text: "a recall/rollback mechanism can identify all patients affected by a given rule version and flag or withdraw its alerts", owner: governance, spec_ref: null}
      - {kind: design-requirement, text: "every alert is written to the patient record at NGS Level 2 per CFM 2.299/2021; the physician remains the responsible decision-maker (advisory-only)", owner: governance, spec_ref: null}
    residual_risk: null
    status: open
